[TITLE]

[JUNCTIONS]
;ID                      Elevation       Demand Pattern                 
 2                                  0    14106.787596                            ;
 3                                  0     13472.77467                            ;
 4                                  0    2060.5420084                            ;
 5                                  0    11491.484278                            ;
 6                                  0    15929.574757                            ;
 7                                  0    23141.471787                            ;
 8                                  0    21873.445935                            ;
 9                                  0    25360.517026                            ;
 10                                 0    15850.323141                            ;
 11                                 0    18861.884538                            ;
 12                                 0    11332.981046                            ;
 13                                 0    792.51615707                            ;
 14                                 0    10857.471352                            ;
 15                                 0    11095.226199                            ;
 16                                 0    8004.4131865                            ;
 17                                 0    12680.258513                            ;
 18                                 0    20209.162005                            ;
 19                                 0    19812.903927                            ;
 20                                 0    19416.645848                            ;
 21                                 0    30115.613969                            ;
 22                                 0    21397.936241                            ;
 23                                 0    8717.6777278                            ;
 24                                 0    14265.290827                            ;
 25                                 0    10144.206811                            ;
 26                                 0     1902.038777                            ;
 27                                 0    951.01938849                            ;
 28                                 0    18227.871613                            ;
 29                                 0    7925.1615707                            ;
 30                                 0    7925.1615707                            ;
 31                                 0    6340.1292566                            ;
 32                                 0    9510.1938849                            ;

[RESERVOIRS]
;ID                                   Head                  Pattern
 1                        328.0839895                            ;

[TANKS]
;ID                              Elevation           Init Level            Min Level            Max Level             Diameter           Min Volume Volume Curve         Overflow            

[PIPES]
;ID                   Node1                Node2                              Length             Diameter            Roughness           Minor Loss               Status
 1                    1                    2                        3280.839895     3.937007874             130               0                 Open   ;
 2                    2                    3                       4429.1338583     3.937007874             130               0                 Open   ;
 3                    3                    4                       2952.7559055     3.937007874             130               0                 Open   ;
 4                    4                    5                       3772.9658793     3.937007874             130               0                 Open   ;
 5                    5                    6                       4757.2178478     3.937007874             100               0                 Open   ;
 6                    6                    7                       1476.3779528     3.937007874             100               0                 Open   ;
 7                    7                    8                       2788.7139108     3.937007874             100               0                 Open   ;
 8                    8                    9                       2788.7139108     3.937007874             100               0                 Open   ;
 9                    9                    10                       2624.671916     3.937007874             100               0                 Open   ;
 10                   10                   11                      3116.7979003     3.937007874             100               0                 Open   ;
 11                   11                   12                       3937.007874     3.937007874             100               0                 Open   ;
 12                   12                   13                      11482.939633     3.937007874             100               0                 Open   ;
 13                   13                   14                       2624.671916     3.937007874             100               0                 Open   ;
 14                   14                   15                      1640.4199475     3.937007874             100               0                 Open   ;
 15                   15                   16                      1804.4619423     3.937007874             100               0                 Open   ;
 16                   16                   17                      8956.6929134     3.937007874             100               0                 Open   ;
 17                   17                   18                      5741.4698163     3.937007874             100               0                 Open   ;
 18                   18                   19                       2624.671916     3.937007874             100               0                 Open   ;
 19                   19                   3                        1312.335958     3.937007874             100               0                 Open   ;
 20                   3                    20                       7217.847769     3.937007874             100               0                 Open   ;
 21                   20                   21                      4921.2598425     3.937007874             100               0                 Open   ;
 22                   21                   22                      1640.4199475     3.937007874             100               0                 Open   ;
 23                   22                   23                      8694.2257218     3.937007874             100               0                 Open   ;
 24                   23                   24                      4035.4330709     3.937007874             100               0                 Open   ;
 25                   24                   25                      4265.0918635     3.937007874             100               0                 Open   ;
 26                   25                   26                      2788.7139108     3.937007874             100               0                 Open   ;
 27                   26                   27                       984.2519685     3.937007874             100               0                 Open   ;
 28                   27                   16                      2460.6299213     3.937007874             100               0                 Open   ;
 29                   16                   28                      4921.2598425     3.937007874             100               0                 Open   ;
 30                   28                   29                        6561.67979     3.937007874             100               0                 Open   ;
 31                   29                   30                       5249.343832     3.937007874             100               0                 Open   ;
 32                   30                   31                      492.12598425     3.937007874             100               0                 Open   ;
 33                   31                   32                      2821.5223097     3.937007874             100               0                 Open   ;
 34                   32                   25                      3116.7979003     3.937007874             100               0                 Open   ;

[PUMPS]
;ID                   Node1                Node2                Properties          

[VALVES]
;ID                   Node1                Node2                            Diameter Type              Setting           Minor Loss

[TAGS]
;type      name       tag       

[DEMANDS]
;ID        Demand     Pattern   

[STATUS]
;ID        Setting   

[PATTERNS]
;ID        Multipliers

[CURVES]
;ID         X-Value      Y-Value     

[CONTROLS]

[RULES]

[ENERGY]
GLOBAL PRICE           0.0000

[EMITTERS]
;ID        Flow coefficient

[QUALITY]

[SOURCES]
;Node      Type       Quality    Pattern   

[REACTIONS]
;Type           Pipe/Tank               Coefficient

 ORDER BULK 1
 ORDER TANK 1
 ORDER WALL 1
 GLOBAL BULK 0.0000    
 GLOBAL WALL 0.0000    

[MIXING]
;Tank ID             Model Fraction

[TIMES]
DURATION             00:00:00
HYDRAULIC TIMESTEP   01:00:00
QUALITY TIMESTEP     00:06:00
PATTERN TIMESTEP     01:00:00
PATTERN START        00:00:00
REPORT TIMESTEP      01:00:00
REPORT START         00:00:00
START CLOCKTIME      00:00:00 AM
RULE TIMESTEP        00:06:00
STATISTIC            NONE      

[REPORT]

[OPTIONS]
UNITS                GPM                 
HEADLOSS             H-W                 
SPECIFIC GRAVITY     1
VISCOSITY            1
TRIALS               200
ACCURACY             0.001
CHECKFREQ            2
MAXCHECK             10
UNBALANCED           STOP                
PATTERN              1                   
DEMAND MULTIPLIER    1
EMITTER EXPONENT     0.5
QUALITY              NONE                
DIFFUSIVITY          1
TOLERANCE            0.01

[COORDINATES]
;Node      X-Coord    Y-Coord   
1                   0.000000000          0.000000000
2                   0.000000000          0.000000000
3                   0.000000000          0.000000000
4                   0.000000000          0.000000000
5                   0.000000000          0.000000000
6                   0.000000000          0.000000000
7                   0.000000000          0.000000000
8                   0.000000000          0.000000000
9                   0.000000000          0.000000000
10                  0.000000000          0.000000000
11                  0.000000000          0.000000000
12                  0.000000000          0.000000000
13                  0.000000000          0.000000000
14                  0.000000000          0.000000000
15                  0.000000000          0.000000000
16                  0.000000000          0.000000000
17                  0.000000000          0.000000000
18                  0.000000000          0.000000000
19                  0.000000000          0.000000000
20                  0.000000000          0.000000000
21                  0.000000000          0.000000000
22                  0.000000000          0.000000000
23                  0.000000000          0.000000000
24                  0.000000000          0.000000000
25                  0.000000000          0.000000000
26                  0.000000000          0.000000000
27                  0.000000000          0.000000000
28                  0.000000000          0.000000000
29                  0.000000000          0.000000000
30                  0.000000000          0.000000000
31                  0.000000000          0.000000000
32                  0.000000000          0.000000000

[VERTICES]
;Link      X-Coord    Y-Coord   

[LABELS]

[BACKDROP]
UNITS    NONE

[END]
